<!doctype html>
<html lang="ja"><head><meta charset="utf-8"><title>サンプル社 サーバー室の定期点検要領</title>
<style>body{font-family:"Noto Sans CJK JP","Noto Sans JP",sans-serif;font-size:11pt;line-height:1.6}h1{font-size:18pt}h2{font-size:14pt;margin-top:1.4em}</style></head>
<body>
<h1>サーバー室の定期点検要領</h1>
<p>発行: 2026年4月1日　作成: 情シス　対象: サンプル社の本社のサーバー室（架空の会社。評価用の合成資料）</p>

<h2>第 1 章 この要領の使い方</h2>
<p>この要領は、本社のサーバー室の電源設備・空調設備・消火設備を毎月 1 回点検するときの準備・手順・中止の条件・記録・点検の後の作業を定めます。システムの変更の作業は、この要領の対象ではありません。</p>

<h2 style="page-break-before: always">第 2 章 点検の前の準備</h2>
<p>点検の 5 営業日前までに、総務部にサーバー室の入室の予約をします。予約では、点検の日時・作業者の氏名・持ち込む測定器を伝えます。予約の無い入室は警備室で断られるため、日程を変えたときも予約を取り直します。入室の予約は点検の責任者が行い、作業者に予約の番号を知らせます。サーバー室は月に 1 回、ほかの部署の工事や機器の入れ替えにも使われるため、予約が重なったときは先に予約した作業を優先します。重なりが分かったら、総務部から点検の責任者に連絡が来ます。その場合は、総務部と相談して点検の日を前後の週に移します。</p>
<p>点検は 2 人以上で行い、そのうち 1 人は情報システム部の担当者にします。電源設備に触れる作業があるため、1 人での点検はしません。作業者は前の年度の点検の記録を読み、設備の場所と点検の順を確かめておきます。外部の業者に頼む場合も、社内の作業者が 1 人は立ち会います。作業者のうち 1 人は、前の年度に点検をしたことのある人にします。初めて点検をする人だけで組むと、設備の場所を探すのに時間がかかり、決めた時間の中で点検が終わらないことがあるためです。作業者の名前は、入室の予約のときに総務部へ伝えた名前と同じにします。</p>
<p>前回の点検の記録を見て、今回の点検表を作ります。点検表には、前回に直すことになった箇所と、その後に直したかどうかを書いておきます。点検表は第 5 章の記録の様式と同じ欄を使い、点検の当日に記入します。点検表は紙でも表計算のファイルでもかまいませんが、当日に書き込めるよう、紙なら人数分を印刷し、ファイルなら持ち込む端末に入れておきます。前回の点検表は、点検の責任者が情報システム部の共有のフォルダから取り出します。</p>
<table border="1"><tr><th>点検表の欄</th><th>書くこと</th></tr><tr><td>入室の予約</td><td>予約の番号</td></tr><tr><td>作業者</td><td>作業者の氏名と所属</td></tr><tr><td>点検表</td><td>前回に直すことになった箇所</td></tr></table>
<p style="page-break-before: always">点検の前日までに、監視の担当者に監視の一時停止を依頼します。電源設備と空調設備の点検では、測定のために警告の値を一時的に超えることがあります。一時停止する監視の項目と時間を伝え、停止した時刻を点検表に書きます。停止の依頼はメールで送り、監視の担当者の返信を受け取ってから点検を始めます。依頼の文には、一時停止の開始と終了の予定の時刻、止める監視の項目、点検の責任者の連絡先を書きます。監視を止めているあいだに本当の不具合が起きても気づけないため、止める時間はできるだけ短くし、点検の順も止める項目がまとまるように組みます。</p>
<p>点検の 3 営業日前までに、点検の日時をサーバー室を使う部署に知らせます。サーバー室に機器を置いている部署は、点検の時間に機器の作業を入れないようにします。知らせる文には、点検の責任者の連絡先と、点検で止める設備が無いことを書きます。知らせを受けた部署から、点検の時間に機器の作業をどうしても入れたいと返事があったときは、点検の責任者が作業の時刻をずらしてもらうよう頼みます。ずらせないときは、その部署の作業者の入室の時刻を点検表に書いておきます。</p>
<p>点検の当日は、警備室でサーバー室の鍵を受け取ります。鍵は点検の責任者が受け取り、受け取った時刻を警備室の台帳に書きます。鍵は作業者のあいだで手渡さず、点検が終わるまで責任者が持ちます。警備室では、入室の予約の番号と作業者の名前を確かめてから鍵を渡します。予約の番号を忘れると鍵を受け取れないため、点検の責任者は番号を控えて持っていきます。鍵を受け取った後は、作業者全員でサーバー室の前に集まってから入室します。</p>
<table border="1"><tr><th>点検表の欄</th><th>書くこと</th></tr><tr><td>監視の一時停止</td><td>停止した項目と時刻</td></tr><tr><td>部署への知らせ</td><td>知らせた日</td></tr><tr><td>鍵</td><td>受け取った時刻</td></tr></table>
<p style="page-break-before: always">電源装置のバッテリーと空調のフィルターの予備部品が倉庫にあることを確かめます。予備部品が無いと、点検で見つけた不具合をその日に直せません。数が足りないときは、点検の 10 営業日前までに購買の担当者に発注を頼みます。倉庫の在庫の表には、最後に数えた日付を書きます。倉庫の鍵は総務部が管理しているため、予備部品を確かめるときは総務部に立ち会いを頼みます。バッテリーには製造の年月の札が付いているので、製造から 4 年を過ぎたものは予備に数えず、入れ替えの対象として在庫の表に印を付けます。</p>
<p>温度計と電圧計の校正の期限が切れていないことを確かめます。校正の期限が切れた測定器で測った値は、点検の記録に使えません。期限は測定器に貼った札で確かめ、切れていれば情報システム部の予備の測定器を借ります。測定器は、点検の前の週に一度電源を入れ、電池が残っていることも確かめます。予備の測定器を借りたときは、借りた測定器の番号を点検表に書き、点検の後に情報システム部へ返します。測定器の校正は年に 1 回、情報システム部がまとめて業者に頼みます。</p>
<p>絶縁手袋と懐中電灯を用意し、作業者の人数分あることを確かめます。懐中電灯は、点検の途中で照明が消えたときのために使います。絶縁手袋は破れが無いかを確かめ、破れていれば新しいものに替えます。安全具は、サーバー室の入口の棚に置いてあるものを使います。棚に足りないときは、総務部の備品の倉庫から借ります。点検の後は、使った安全具を元の棚に戻し、足りなくなったものがあれば総務部に知らせます。</p>
<table border="1"><tr><th>点検表の欄</th><th>書くこと</th></tr><tr><td>予備部品</td><td>倉庫にある数</td></tr><tr><td>測定器</td><td>校正の期限</td></tr><tr><td>安全具</td><td>用意した数</td></tr></table>

<h2 style="page-break-before: always">第 3 章 設備ごとの点検</h2>
<p>設備ごとに次の節の値を確かめ、点検表に書きます。</p>
<h3>3.1 電源設備</h3>
<p>無停電電源装置の出力の電圧が 200 V から 210 V の間にあることを確かめます。電圧は電源装置の表示と電圧計の両方で測り、差が 2 V を超えたら表示の不具合として記録します。測った値は点検表の電源設備の欄に書きます。電圧を測るときは、電源装置の正面の測定の端子を使い、盤の中の配線には触れません。範囲の外の値が続けて 2 回出たときは、電源装置の業者に連絡して、点検の日のうちに見てもらうよう頼みます。業者が来るまでのあいだ、電源装置の表示の写真を撮っておきます。測定の前には、電圧計の針が 0 を指していることも確かめます。</p>
<p>バッテリーの交換の時期の表示が出ていないことを確かめます。交換の時期の表示が出ていたら、予備のバッテリーに替えます。替えたバッテリーの番号は点検の記録に書きます。電源の盤の扉は、点検が終わったら必ず閉めます。分電盤のブレーカーには触れず、表示の灯の色だけを確かめます。バッテリーを替えるときは、電源装置の取扱説明書の手順に従い、1 つずつ替えます。一度に複数のバッテリーを外すと、電源装置が止まるおそれがあるためです。替えた後は、電源装置の表示で、新しいバッテリーが使える状態になったことを確かめます。古いバッテリーは倉庫の回収の箱に入れます。</p>
<table border="1"><tr><th>点検表の欄</th><th>書くこと</th></tr><tr><td>出力の電圧</td><td>測った値（V）</td></tr><tr><td>バッテリー</td><td>交換の時期の表示の有無</td></tr></table>
<h3 style="page-break-before: always">3.2 空調設備</h3>
<p>サーバー室の室温が 18 度から 27 度の間にあることを確かめます。室温は、ラックの列ごとに前面の吸気の側で測ります。列のあいだで 5 度以上の差があれば、空調の吹き出し口がふさがれていないかを見ます。湿度も同じ場所で測り、点検表に書きます。測る場所は、ラックの列の端と真ん中の 3 か所です。値は小数点の下 1 桁まで書きます。範囲の外の値があったときは、10 分おいてから同じ場所で測り直し、2 回とも範囲の外なら空調の不具合として情報システム部に知らせます。測り直した値も点検表に書きます。吸気の側の床の通風口に物が置かれていないことも、このときに見ます。</p>
<p>空調のフィルターに目に見えるほこりが付いていないことを確かめます。ほこりが付いていたら、予備のフィルターに替えます。外したフィルターは袋に入れてサーバー室の外へ出します。空調の室外機の点検は、この要領の対象ではありません。フィルターを替えるときは、空調の運転を止めずに、1 台ずつ替えます。替える前と後で、吹き出し口の風の強さに違いが無いかを手で確かめます。替えたフィルターの数は、第 5 章の記録の交換した部品の欄に書きます。空調の運転の表示に警告が出ていないことも確かめます。</p>
<table border="1"><tr><th>点検表の欄</th><th>書くこと</th></tr><tr><td>室温</td><td>測った値（度）</td></tr><tr><td>フィルター</td><td>ほこりの有無</td></tr></table>
<h3 style="page-break-before: always">3.3 消火設備</h3>
<p>消火ガスのボンベの圧力計の針が緑の範囲にあることを確かめます。針が緑の範囲の外にあれば、消火設備の業者に連絡します。ボンベの弁には触れません。圧力計の値は点検表の消火設備の欄に書きます。圧力計は、ボンベの上の丸い計器です。針が緑の範囲の端にあるときも、範囲の中として扱い、点検表には「端」と書き添えます。ボンベの周りに物が置かれているときは、ボンベから離れた場所に移します。ボンベの数は 4 本で、すべての圧力計を確かめます。</p>
<p>煙の感知器の表示の灯が緑に点いていることを確かめます。表示の灯が消えている・赤に点いている感知器は、場所の番号を点検表に書きます。感知器の試験のボタンは押しません（警報が鳴り、ビル全体に知らせが出るため）。消火設備の年に 1 回の点検は、業者が別の日に行います。感知器は天井に 12 個あり、場所の番号は天井の図に書いてあります。図はサーバー室の入口に貼ってあります。表示の灯が見えにくいときは、懐中電灯で照らして確かめます。脚立に乗るときは、もう 1 人の作業者が脚立を支えます。</p>
<table border="1"><tr><th>点検表の欄</th><th>書くこと</th></tr><tr><td>ボンベの圧力計</td><td>針の位置</td></tr><tr><td>煙の感知器</td><td>表示の灯の色</td></tr></table>

<h2 style="page-break-before: always">第 4 章 点検を中止する条件</h2>
<p>床や天井に漏水を見つけたときは、点検を中止します。漏水を見つけたら、水に近い機器に触れずにサーバー室の外へ出て、総務部と情報システム部に知らせます。漏水の場所と見つけた時刻を点検表に書きます。漏水が機器の上から落ちているときは、自分で止めようとせず、総務部の担当者が来るのを待ちます。総務部の担当者が来たら、漏水の場所を案内し、点検表を見せて点検の途中で中止したことを伝えます。</p>
<p>焦げたにおいがするときは、点検を中止します。においのもとを探して機器の扉を開けることはしません。においに気づいた時刻と、においの強かった場所を点検表に書き、警備室にも知らせます。においが弱く、すぐに消えたときも、点検は中止します。焦げたにおいは、機器の中の部品の故障の始まりであることが多く、点検を続けて機器に触れると故障を広げるおそれがあるためです。</p>
<p>室温が 32 度を超えたときは、点検を中止します。室温が高いまま作業を続けると、作業者の体調を崩すおそれがあります。空調の不具合として情報システム部に知らせ、室温が下がるまで入室しません。室温は、第 3 章の空調設備の点検で測った値で判断します。32 度を超えていなくても、作業者が暑さで気分が悪くなったときは、同じように点検を中止します。</p>
<table border="1"><tr><th>点検表の欄</th><th>書くこと</th></tr><tr><td>漏水</td><td>見つけた場所と時刻</td></tr><tr><td>におい</td><td>気づいた場所と時刻</td></tr><tr><td>室温の上昇</td><td>測った値と時刻</td></tr></table>
<p style="page-break-before: always">火災の警報が鳴ったときは、点検を中止します。警報が鳴ったら、作業の途中でも道具をそのままにしてサーバー室の外へ出ます。消火ガスが出るおそれがあるため、扉を閉めて戻りません。警報が止まった後に入室するときは、警備室の許可を得ます。警報が誤りだと分かっても、その日の点検は再開しません。警報の原因が分かってから、別の日に最初からやり直します。警報が鳴った時刻と、そのときに点検していた設備を点検表に書きます。</p>
<p>電源装置がバッテリーで動いているときは、点検を中止します。バッテリーで動いているのは、建物の電源が止まっているためです。電源設備の点検を続けず、情報システム部に知らせて指示を待ちます。電源が戻っても、その日の点検は再開しません。電源が止まっていたあいだの電源装置の記録は、情報システム部が業者と一緒に確かめます。</p>
<p>作業者が 1 人だけになったときは、点検を中止します。体調不良などで作業者が抜けたら、残った作業者は点検を続けずに外へ出ます。点検は別の日に、2 人以上でやり直します。作業者が戻ってくるまで待つことはしません。1 人で設備に触れているときに事故が起きると、助けを呼べないためです。中止した時刻と理由を点検表に書きます。</p>
<table border="1"><tr><th>点検表の欄</th><th>書くこと</th></tr><tr><td>警報</td><td>鳴った時刻</td></tr><tr><td>電源の停止</td><td>気づいた時刻</td></tr><tr><td>作業者の不足</td><td>中止した時刻と理由</td></tr></table>

<h2 style="page-break-before: always">第 5 章 点検の記録</h2>
<p>点検の記録には、点検の日時と点検者の氏名を書きます。点検者の氏名は、立ち会った外部の業者の名前も書きます。日時は、入室した時刻と退室した時刻の両方を書きます。記録は点検表の様式を使い、手書きでもかまいません。外部の業者が立ち会ったときは、業者の会社名と立ち会った人の名前を書きます。点検の責任者は、記録の最後に自分の名前を書き、記録の内容を確かめたことを示します。記録は点検の日のうちに書き終えます。点検を途中で中止したときも、中止した時刻と理由を書いた記録を同じ様式で残します。</p>
<p>点検の記録には、設備ごとに測った値を書きます。値は第 3 章の設備ごとの欄に書き、範囲の外の値には印を付けます。測れなかった値は空けずに「測れなかった」と理由を書きます。値は、点検表に書いた値をそのまま写します。電源設備の電圧、空調設備の室温と湿度、消火設備の圧力計の針の位置と感知器の表示の灯の色が、記録に書く値です。前回の値と比べて大きく変わった値には、その旨を書き添えます。</p>
<table border="1"><tr><th>点検表の欄</th><th>書くこと</th></tr><tr><td>日時と点検者</td><td>入室・退室の時刻と氏名</td></tr><tr><td>測った値</td><td>設備ごとの値</td></tr></table>
<p style="page-break-before: always">点検の記録には、交換した部品とその数を書きます。交換した部品は、部品の名前・番号・数を書き、倉庫の在庫の表からも減らします。交換しなかったときは「交換なし」と書きます。部品の番号は、部品の箱か部品に貼ってある札の番号を写します。電源装置のバッテリーと空調のフィルターのほか、点検の途中で替えた電球やケーブルも書きます。交換した部品の写真を撮ったときは、写真のファイルの名前も書きます。</p>
<p>点検の記録には、次の点検までに直すことを書きます。直すことには、担当する人と期限を書きます。前回の点検で直すことになった箇所を直したかどうかも、この欄に書きます。直すことには、直す内容と、直す前の様子を書きます。業者に頼むものは、頼んだ日と業者の会社名も書きます。次の点検の責任者は、この欄を見て、点検表の前回の直すことの欄を作ります。期限を過ぎても直っていないものは、次の記録にも続けて書きます。</p>
<table border="1"><tr><th>点検表の欄</th><th>書くこと</th></tr><tr><td>交換した部品</td><td>部品の名前・番号・数</td></tr><tr><td>直すこと</td><td>担当する人と期限</td></tr></table>

<h2 style="page-break-before: always">第 6 章 点検の後の作業</h2>
<p>点検が終わったら、監視の担当者に監視の再開を依頼します。再開の依頼の前に、一時停止した監視の項目を点検表で確かめます。監視の担当者から再開したと返信が来たら、その時刻を点検表に書きます。監視の再開の依頼は、サーバー室を出る前に行います。再開の返信が来るまで、作業者のうち 1 人はサーバー室の前に残り、監視の担当者からの問い合わせに答えます。再開した監視で警告が出たときは、点検で触れた設備を確かめ直します。</p>
<p>サーバー室の鍵は、点検が終わったその日のうちに警備室へ返します。鍵を返した時刻を警備室の台帳に書きます。点検が翌日に続くときも、鍵はその日のうちに返し、翌日に受け取り直します。鍵を返すときは、作業者全員がサーバー室を出たことと、扉が閉まっていることを確かめます。警備室では、返した鍵と台帳の番号が合うかを確かめてもらいます。</p>
<table border="1"><tr><th>点検表の欄</th><th>書くこと</th></tr><tr><td>監視の再開</td><td>再開した時刻</td></tr><tr><td>鍵の返却</td><td>返した時刻</td></tr></table>
<p style="page-break-before: always">点検の記録は、点検の日から 3 営業日以内に情報システム部長へ提出します。提出するのは点検の責任者です。範囲の外の値や中止があったときは、記録と一緒に経緯を書いた文を添えます。提出は、情報システム部の共有のフォルダに記録のファイルを置き、情報システム部長にメールで知らせます。紙の記録は、読み取った写しのファイルを置き、紙は情報システム部の棚に保管します。提出の後に誤りが分かったときは、直した記録を同じフォルダに置き直します。</p>
<p>使った予備部品は、点検の日から 10 営業日以内に補充します。補充は購買の担当者に頼み、届いたら倉庫の在庫の表に書きます。補充が間に合わないときは、次の点検の準備で確かめる部品の欄に書いておきます。補充した部品は、倉庫の決まった棚に置き、製造の年月の札を確かめてから在庫の表に書きます。予備部品の数は、バッテリーが 4 個、空調のフィルターが 6 枚を下回らないようにします。補充の費用は情報システム部の予算から出します。</p>
<table border="1"><tr><th>点検表の欄</th><th>書くこと</th></tr><tr><td>記録の提出</td><td>提出した日</td></tr><tr><td>予備部品の補充</td><td>補充を頼んだ日</td></tr></table>
</body></html>
